# 快速测试：真实物理模型 vs 简化模型

## 测试步骤

### 1. 测试正常工况

**设置:**
- 模式: 干模式 (Dry)
- 室外温度: 35°C
- 机房负载: 50 kW
- 送风设定: 25°C

**预期结果:**
- ✅ 两个模型应该表现一致
- IEC制冷量: ~6 kW
- 回风温度: ~37°C

### 2. 测试高负载工况

**设置:**
- 模式: 干模式 (Dry)
- 室外温度: 35°C
- 机房负载: **200 kW**
- 送风设定: 25°C

**预期结果对比:**

| 时间 | 简化模型 | 真实模型 | 说明 |
|------|---------|---------|------|
| 0-30s | RA快速上升 | RA快速上升 | 相同 |
| 30-60s | IEC达到80-100kW | IEC达到40-50kW | **真实模型制冷量更低** |
| 稳态 | RA~70°C, IEC=100kW | RA~75°C+, IEC=30-40kW | **真实模型温度更高** |

### 3. 观察告警系统

**真实模型应该触发更多告警:**

- ⚠️ P2: RA > 60°C (效率开始下降)
- 🚨 P1: RA > 70°C (设备保护模式)
- 🔥 P0: RA > 75°C (即将停机)

### 4. 查看控制台日志

**真实模型会输出警告:**
```
⚠️ 回风温度超过70°C，设备保护模式启动，性能大幅降低
🚨 回风温度超过75°C，设备即将停机保护！
```

## 快速切换版本

### 使用真实模型（当前）
```bash
# 已经在使用
```

### 切换回简化模型
```bash
cp src/hooks/useHvacPhysics.v3.backup.js src/hooks/useHvacPhysics.js
```

### 再次切换到真实模型
```bash
# 重新应用真实模型的修改
# 或者创建一个真实模型的备份
cp src/hooks/useHvacPhysics.js src/hooks/useHvacPhysics.realistic.js
```

## 关键观察点

### 1. IEC最大制冷量

**简化模型:**
- 热负载200kW时能达到 **100 kW**
- 不符合60kW额定设备的实际表现

**真实模型:**
- 热负载200kW时最多达到 **40-50 kW**
- 符合60kW额定设备（考虑高温衰减）

### 2. 回风温度稳态值

**简化模型:**
- 稳定在 **70°C** 左右
- 看起来"可控"

**真实模型:**
- 持续上升到 **75°C+**
- 触发多级保护
- 更符合实际（制冷不足时温度会失控）

### 3. 系统建议

**简化模型:**
- 可能不会强烈建议切换模式

**真实模型:**
- 会明确提示切换到DX模式
- 告警级别更高

## 推荐测试流程

1. **先用简化模型测试** (恢复备份)
   - 记录200kW负载下的IEC制冷量
   - 记录稳态回风温度

2. **再用真实模型测试** (当前版本)
   - 对比IEC制冷量差异
   - 对比回风温度差异
   - 观察告警和保护机制

3. **决定使用哪个版本**
   - 教学/演示 → 简化模型
   - 生产/评估 → 真实模型

## 性能影响

真实模型增加的计算：
- 高温风量衰减计算
- 高温效率衰减计算
- DX高温保护计算
- 额外的条件判断

**性能影响**: 可忽略（<1%）

## 总结

真实模型的主要价值：

✅ **更准确** - 反映真实设备限制  
✅ **更安全** - 包含保护机制  
✅ **更实用** - 适合设备选型和评估  

简化模型的主要价值：

✅ **更简单** - 易于理解  
✅ **更乐观** - 展示理想性能  
✅ **更直观** - 教学演示  

**建议：生产环境使用真实模型！**
