# D10 暖通测试相关项目复盘
## 关于IDEC
1. IDEC由于外风机转速很快，内风机转速较快导致冷凝仓检修门被吹起从而导致机房负压
1. IDEC 功能测试期间发现压缩机异常主要为冷媒未填充到位导致EEV开度较高的情况下过热度依然很高
1. IDEC 发现管路相关问题，eg:连接处未安装到位导致漏水，测试期间重点关注排水口是否漏水，进水口是否漏水，IDEC机组冷凝水排水口管道弯折导致冬季电伴热坏的情况下无法排出冷凝水，冷凝水排水存水湾是为了便于冷凝水排出，防止负压情况下异常，需加装泄水口。
1. IDEC功能期间发现问题，风机通讯故障 = 风机故障 模拟全部风机通讯故障时机组误判全部风机故障导致停机，风机未自保持
1. IDEC外置传感器与机组本体标签不符
## 关于氟泵

## 关于水处理

## 关于恒湿机