# 数据中心废水回收工艺的探讨
## 数据中心废水处理流程
**相关概念**
>**原水**:来自IDEC/AHU(间接蒸发冷机组)排水电导率1300μm/cm，与雨水回收
>**原水箱(XF)**:将数据中心的废水收集到废水处理水箱经加压泵供给到水处理系统
>**前置自清洗过滤器**:前置过滤来自XF水箱的污水，可以自清洗
>**超滤FU阶段**:超滤阶段，去除水中悬浮物(0.03 μm)与颗粒物、胶体、微生物，保证RO系统安全，定期反洗与化学清洗恢复膜通量，超滤膜丝有可能断丝或意外破损，导致杂质漏过。
>**超滤水箱**:储存超滤水，至少留一部分水用于反洗
>**保安过滤器**:在FU之后的(5μm精度滤芯)，为了防止FU断膜丝与PVDF进入RO膜。
>**加药装置**:阻垢剂、还原剂、杀菌剂等保护RO膜
>**RO阶段**: 反渗透阶段，利用0.0001 μm精度的复合膜去除水中溶解性盐类、重金属离子、有机物和微生物，实现深度脱盐与净化。RO产水可直接回用于数据中心冷却补水；浓水部分回流至排放或进一步利用。

## 数据中心废水与中水回收全流程运作解析

### 1️⃣ 原水收集与预处理
- **启动单元**  
  - 原水提升泵：当原水箱液位≥低位设定值时启动。  
  - 进水电动阀：随泵联动开启。  
- **监测参数**  
  - 液位计：高/低位控制泵启停。  
  - 电导率：若>1300 μS/cm，触发旁排或报警。  
  - 浊度计：控制进入超滤的水质。  
- **运行逻辑**  
  - 提升泵运行→水进入前置自清洗过滤器。  
  - 自清洗过滤器：压差ΔP≥0.07 MPa时触发自动反冲洗。  

### 2️⃣ FU超滤阶段
- **启动单元**  
  - UF进水泵：维持膜进水压力0.15–0.3 MPa。  
  - 阀门切换：产水阀/排污阀/反洗阀按模式切换。  
- **监测参数**  
  - TMP（跨膜压差）：>0.2 MPa时报警。  
  - 浊度：出水≤1 NTU。  
  - 产水流量、回水流量。  
- **运行逻辑**  
  - 正常产水：产水阀开，水进入UF水箱。  
  - 小反洗：运行30–60 min后自动触发，反洗泵+空气擦洗+排污阀。  
  - CEB（化学清洗）：累计反洗次数达到设定值（如30次），投加NaClO或HCl，浸泡后排空。  

### 3️⃣ 超滤水箱
- **监测参数**  
  - 液位：必须≥30%以保证反洗水源。  
- **运行逻辑**  
  - 液位过低→UF停机保护。  

### 4️⃣ 保安过滤器
- **监测参数**  
  - 压差ΔP：≥0.07 MPa提示更换滤芯。  
- **运行逻辑**  
  - 与RO高压泵联锁，只在RO运行时在线。  

### 5️⃣ 加药系统
- **加药点**：位于保安过滤器之后、RO高压泵之前。  
- **加药逻辑**  
  - 阻垢剂：按RO进水流量0.5–3 ppm投加，流量计联动。  
  - SBS（亚硫酸氢钠）：当在线余氯检测>0.05 mg/L时启动，投加至余氯<0.02 mg/L。  
  - 杀菌剂：定时或根据ORP控制（ORP<250 mV时投加）。  
- **监测参数**  
  - ORP：200–300 mV。  
  - 余氯：≤0.05 mg/L。  
  - 电导率：随时监控，若>2000 μS/cm则报警或旁排。  

### 6️⃣ RO反渗透阶段
- **启动单元**  
  - 高压泵：运行压力1.0–1.6 MPa。  
  - RO进水阀、浓水阀、产水阀。  
- **监测参数**  
  - 进水电导率：<2000 μS/cm。  
  - 产水电导率：<50 μS/cm，超标报警。  
  - SDI（污染指数）：≤5，若>5则触发UF/预处理检查。  
  - 压差：ΔP升高>15%提示CIP。  
- **运行逻辑**  
  - 正常产水：高压泵运转，产水进入产水池。  
  - 冲洗：停机或启动时低压冲洗RO膜1–2 min。  
  - CIP：当ΔP过高、电导率或SDI不达标时，启动化学清洗流程。  

### 7️⃣ 产水与浓水
- **产水**  
  - 储存在产水池，用于冷却补水。  
  - 电导率超标时切换至排放或回流。  
- **浓水**  
  - 排至市政管网或回收利用。  

### 8️⃣ 自动化与反洗逻辑
- **UF反洗**  
  - 周期：30–60 min。  
  - 动作：产水泵停→反洗泵开→空气擦洗→排污阀开→反洗结束后恢复产水。  
- **RO冲洗**  
  - 开机：低压冲洗2 min再升压。  
  - 停机：高压泵停→低压水冲洗2–3 min，防止结垢。  
- **加药联锁**  
  - 阻垢剂与RO进水流量联动。  
  - SBS与余氯监测联动。  
  - ORP低值报警→自动投加杀菌剂。  
  ## 🗂 数据中心废水与中水回收流程图

