# 暖通组成系统的思考(基于间接蒸发冷架构)
## 引言
本文章的背景是在数据中心节能方面的思考与暖通相关实践知识，本章节将以问题为导向，通俗的分析涉及到暖通相关的计算，图表解析和案例，讲解数据中心整个暖通系统的构造。面向行业新人或学生。
## 数据中心暖通架构的组成
*本章节能够了解数据中心中暖通的整体架构，从宏观层面理解整个暖通如何运转的。*

---
### 空调系统
数据中心的空调大致分为以下几类：
1. 机房核心冷却空调(间接蒸发空调、水冷、热管氟泵)
1. 办公人员区域舒适型空调(VRV多联机)
1. 弱电间、配电室、电池室等环境控制空调(氟泵空调、热管氟泵)
---
### 新风系统
新风系统作为机房的与行政区域重要的新风来源一般采用新风机。
1. 新风机(含尘<17600/L)
1. 全热新风交换机(ECC)
---
### 恒湿系统
主要将机房湿度控制在60％以下(露点温度5-15°),或控制水处理间、水泵房等设计到水相关维持到一个较低的湿度，以便保证湿度不超限威胁到相关电气设备的正常运转。
1. 湿膜恒湿机
---
### 水处理相关
水处理主要是涉及到空调与恒湿的可持续运转，提供在标准内的水供机组使用，避免了结垢，生菌的发生。对于较高标准的数据中心还应设计废水回用装置，将间接蒸发排出的废水、雨水进行回收二次利用。

**对于市政用水的过滤:**
1. 前置过滤器
1. 软化水树脂罐
1. 加药装置
1. RO保安过滤器
1. RO水加药装置
1. RO反渗透膜
---
**对于废水回用装置：**
1. 前置过滤器
1. FU超滤
1. FU超滤水箱与气洗装置
1. 风幕(用于提升设备间温度利于处理效率)
1. RO保安过滤器
1. RO反渗透装置
*水处理相关系统还会涉及到一些泵组用于加压以便于过滤、如何加药等，本章节中不过多赘述，主要探讨对于水处理的宏观流程。*

---
### 给排水及其相关管路
给排水作为整个数据中心暖通系统的血管不容忽视，主要对于相关系统的给水与排水。
1. 涉及到水处理相关泵组(潜污、加压、IDEC供水泵等等)
1. 相关水箱容量是否与设计说明相同(XP(生产应急补水),XF(废水回收水箱),RO存水箱)
1. 相关设备产水量，管道最大设计流量测试等
1. 间接蒸发空调软化水供水管路(需保温)
1. 间接蒸发空调冷凝水排水管路(需电伴热与保温)
1. 间接蒸发空调废水排水管路(需保温)
1. 恒湿机RO供水管路(需要保温)
1. 恒湿机冷凝水、废水排水管路
1. VRV多联机冷凝水排水管路(需保温)
1. 市政供水管路(需保温)
1. RO产水相关管路
1. 软化水产水相关管路
1. 软化水箱(需保温)、废水水箱、RO水箱等相关液位计核验(可能存在液位计不准)
1. RO,软化水等相关阀门控制逻辑核对

---
## 空调系统相关基础
*本章节将讲解空调暖通系统中的相关基础，帮助更快上手与能够看懂各个设备的相关参数，从而建立各个系统微观层面的体系*
### 空气处理相关基础
- 干球温度(18-27)、湿球温度、相对湿度(机房区域<60％)、含湿量相关概念
> - **干球温度:**
> - 定义：干球温度是通过普通温度计测量的温度，即我们日常生活中常见的空气温度。它不受空气中水分的影响。
> - **湿球温度:**
> - 定义:温度计头包裹湿布后，测得的温度。湿球温度反映了空气的湿度，能够显示空气中的水蒸气含量。
> - 作用:湿球温度越低，说明空气中的水分越少，湿度较低；湿球温度越高，说明空气中的水分越多，湿度较高。
> - **相对湿度:**
> - 相对湿度 = 空气中实际水蒸气量 ÷ 空气最大能容纳水蒸气量
### 制冷循环的相关基础
*本章中将了解制冷循环中的相关参数，以及简单的判断制冷循环是否存在问题*
- 相关概念:压缩机->冷凝器->膨胀阀->蒸发器->压缩机 等循环
![alt text](相关图片/Snipaste_2025-09-30_16-08-01.png)
**如上图循环**:
对于其中压缩机将高温高压气体压缩至冷凝器散热(**为何要压缩，温度自发的从高->低热量,压缩机的高温气体高于环境温度在冷凝器部分自发的向外传导温度**)。
冷凝器部分带走多余温度使之趋于环境温度，此时为高压低温的气液混合物(**冷凝器一般设置在室外，通过风扇自然冷却**)。
气液混合物进入到电子膨胀阀(EEV)通过节流降低压力(**此时压力迅速降低，导致饱和温度也快速下降，冷媒变成气体迅速向外释放热量**)
此时为低压低温液体进入到蒸发器中吸收热量，变低压高温气体进入到压缩机中。
>Q：为什么经过膨胀阀温度会变得特别低，压力和温度如何转变？
> 
>A：可以这样理解，就像在一个针管里快速加压，温度会比环境高，这是因为我人为地对它做了功，让它变得高压因为压力变高所以温度变高。接着在冷凝器里，高温的冷媒把这部分能量传给外界，温度下降(**但请注意此时下降的温度实际上是压力增加的副产品“温度”**)其实还有一部分是高压本身“存着”的能量没有被完全释放掉。等到膨胀阀节流的时候，压力一下子降下来，这部分与之前压缩机加进去的压力被抵消掉了(**因为压力下降温度也会下降，但其实在冷凝器已经降低了一份温度，这里再次降温，整体上降低了2份温度，一份接近环境温度，一部分低于环境温度**)，冷媒就变成了低温低压的状态，准备好在蒸发器里去吸收环境的热量。
---
#### 各个部分详解
*了解整个逆卡诺循环你需要了解以下相关部分*
###### 压缩机关键参数

| 参数       | 含义                       | 正常范围/说明                     | 工程意义 |
|------------|----------------------------|----------------------------------|-----------|
| 吸气压力   | 压缩机入口压力 ≈ 蒸发压力  | 取决于蒸发温度 (R410A 常在 6~12 bar) | 判断蒸发器和吸气管路工况是否正常，防止低压保护或液击 |
| 吸气过热度 | 吸气温度 - 蒸发温度       | 5~10 K                           | 保护压缩机，确保吸入的是气体而不是液体 |
| 排气温度   | 压缩机出口温度             | 一般不超过 90 ℃                  | 判断压缩机负荷及排气过热情况，防止过热损坏 |
| 排气过热度 | 排气温度 - 冷凝温度       | 15~30 K                          | 反映压缩机做功强度及冷凝器散热效果 |
| 压缩比     | 排气压力 ÷ 吸气压力        | 一般 2~4                          | 衡量压缩机负荷，压缩比过高会导致能耗高、温度高 |

---

###### 冷凝器关键参数

| 参数           | 含义                                | 正常范围/说明                     | 工程意义 |
|----------------|-------------------------------------|----------------------------------|-----------|
| 冷凝压力       | 压缩机排气压力                     | 18~30 bar (R410A，取决于环境温度) | 判断冷凝器散热是否正常，压力过高可能导致压缩机负荷增大 |
| 冷凝温度       | 冷凝器出口或平均温度                | 高于环境 5~10 ℃                  | 判断冷凝效率及散热状况 |
---

###### 蒸发器关键参数

| 参数           | 含义                                  | 正常范围/说明                     | 工程意义 |
|----------------|---------------------------------------|----------------------------------|-----------|
| 蒸发压力       | 蒸发器出口压力 ≈ 压缩机吸气压力       | 6~12 bar (R410A)                  | 判断蒸发器工况，过低可能缺冷媒或堵塞 |
| 蒸发温度       | 蒸发器冷媒饱和温度                     | 5~10 ℃                            | 确定冷媒吸热能力及空调出风温度 |



---

 ##### 压缩机相关部分:
压缩机作用:将过热蒸气压缩为高压高温气体，便于在冷凝器部分散热
**易出现问题:** 过热度过低导致液态冷媒进入压缩机造成**液击**。
或者:压缩机吸气不稳定、蒸发段负荷变化波动较大、膨胀阀开度异常可能造成压缩机**喘振**。

---
##### 冷凝器相关部分:
冷凝器作用:散发冷媒的热量
**易出现问题:**冷凝器脏堵导致散热不畅导致其**排气过热度变低、冷凝压力变高、冷凝温度变高、排气温度变高**
>Q：为什么排气过热度变低
> A:
>
>Q：为什么排气温度会变高，排气温度是压缩机出口传感器与冷凝器有一段距离，冷凝器散热不畅应导致其冷凝器内部温度高。
> A:冷凝器散热差 → 冷凝压力高 → 压缩比大 → 压缩机做功多 → 冷媒温度更高 → 排气温度升高
---
##### 膨胀阀相关部分:
膨胀阀作用:降压节流，经过冷凝器的高压低温气液混合物在此处变成低压低温液体
**判断：**膨胀阀开度与吸气过热度密切相关，一般通过此判断是否缺少冷媒一般情况下：
>Q：膨胀阀开度为什么增加？
>A：吸气过热度太大，蒸发器没有被完全利用，例如冷媒在前半部分就完全蒸发了，没有利用到全部的蒸发器散热。而开大膨胀阀冷媒流量增大，更多的冷媒进入到蒸发器吸收热量。
>
>Q：膨胀阀开度为什么减小？
>吸气过热度太小,可能冷媒没有完全汽化就进入到压缩机，造成液击。（*也可以理解成如果蒸发温度是100°，如果吸气过热度是0°，那么吸气温度，即压缩机入口温度就是100+0=100°，此时可能存在没有完全汽化的情况，所以我们一般将其维持到8-12°，即100°汽化的情况下我们保证压缩机入口温度在108-112°以便于保证完全汽化*）
>
>Q：那么膨胀阀开度应该维持在多少？
>A：膨胀阀开度会更具环境温度调整到一个合适的范围，不过添加冷媒的量也是一个重要的因素，如果开度长时间在90以上的话那么可能系统冷媒较少需要添加一些冷媒，若开度长时间维持在一个较低范围可能是冷媒添加过量，不但如此若蒸发器脏堵也会使开度变大，传感器异常也可能造成，判断膨胀阀是否正常，不是看它开度固定在多少，而是看它能否把**吸气过热度稳定在合适区间**。
---

##### 蒸发器相关部分:
蒸发器作用:
**易出现问题:**蒸发器脏堵导致散热不畅导致其**吸气过热度变低、蒸发压力变低、蒸发温度变低、排气温度变高**
>Q：蒸发器脏堵为什么压力会变低，蒸发温度变低，堵塞冷媒流量变小冷媒一直在蒸发器中不应该压力更高温度更低吗？
>A：冷媒要蒸发，靠的是吸收空气侧的热量，如果蒸发器脏堵，冷媒吸不到足够热量导致蒸发不充分，此时完全蒸发的气体不够多但是**压缩机仍然在吸气**	压缩机是个“气泵”，它会不停地抽低压侧蒸发的气体，如果蒸发器提供的蒸汽不足，压缩机就会把蒸发器这边抽瘪，相当于低压侧被抽得更低。所以压力下降 → 饱和温度也下降
(*在某些高海拔地区，为什么水不到100°就沸腾了就是因为压力太低导致沸腾点也变低，只有在高压环境中沸点才会上升，所以高原地区需要使用到高压锅*)
---
### 相关空调工艺
*本章节介绍目前数据中心中较为先进的节能空调系统，重点讲解间接蒸发冷却空调（IDEC/AHU）的系统组层逻辑、结构组成及工程设计思路。*

---

#### 间接蒸发冷却空调（IDEC/AHU）

间接蒸发冷却空调是数据中心常用的高效节能系统，其设计核心在于**空气换热路径、水系统构成、控制逻辑**三部分。系统组层应确保各部分具备可维护性、独立性与协同性。

---

#### 一、系统总体结构

1. **空气侧组层**
   - **进风段**：设有过滤网；
   - **换热段**：布置核心换热芯体，内外风道分离；
   - **喷淋段**：包含喷淋头及分布管路，用于湿模式蒸发；
   - **风机段**：配置EC变频风机，负责整机送风；
   - **回风段**：设回风阀与止回机构，保证气流单向。

2. **水系统组层**
   - **软化水箱**：供喷淋及补水使用，内置液位计、电导率探头；
   - **喷淋加压泵**：一用一备结构，泵后设止回阀与压力传感器；
   - **过滤装置**：含前置过滤器及管路过滤网，防止喷嘴堵塞；
   - **排污回路**：设电磁排污阀，周期性排污保持水质；
   - **补水管路**：与水处理系统相连，具备电磁阀与液位联锁。

3. **控制组层**
   - **传感器布点**：干球、湿球、液位、电导率、风机转速、喷淋压力；
   - **控制柜**：包含主控PLC及风机变频器；
   - **通信接口**：与BAS系统（楼宇自控）通信，实现远程监控；
   - **安全保护**：缺水保护、泵过载保护、电导率超限报警等。

---

#### 二、典型布置逻辑

```text
[进风口] → [过滤段] → [换热芯体] → [喷淋段] → [风机段] → [送风管]
                                 ↑
                       [喷淋加压泵] ← [软化水箱]
                                 ↓
                           [排污管路]
- 
## 水处理工艺中的相关基础